# EPSR claim–evidence matrix

Status date: 2026-08-07. This file separates demonstrated results from planned claims. A manuscript claim may be promoted only when its gate in `protocols/epsr_submission_gate_v1.yaml` is ready.

| ID | Intended claim | Current evidence | Status | Remaining work |
|---|---|---|---|---|
| C1 | PCC v2 rejects controlled task-semantic corruption without sacrificing lawful transformations. | 22 PGLib networks; 660/660 lawful accepted by every baseline; harmful accepts fall from 1320/1320 for structural-only and signed-artifact baselines to 880/1320 with global identity, 440/1320 with task footprint, 220/1320 with attribute invariants, and 0/1320 with full PCC v2. Adjacent semantic additions are evaluated by exact paired McNemar tests with Holm correction; the full-method one-sided 95% zero-event upper bound is 0.2267%. | Demonstrated with strong baseline ladder and component ablation | Preserve the controlled-attack scope and avoid a natural-prevalence claim. |
| C2 | The gate prevents unsafe AC N-1 execution. | 56 attempts, 53 paired-valid; 53/53 dangerous transformations blocked; zero harmful solver starts; three case300 failures retained. Counterfactual loading differences are positive in all 53 states and all 8 network medians (median 3.879 percentage points; hierarchical cluster-bootstrap 95% CI 0.261–10.744; exact one-sided network sign p=0.00390625). | Demonstrated in public benchmarks with network-level inference | Report the retained nonconvergence denominator and nominal identity-control numerical noise. |
| C3 | The gate prevents economically distorted AC-OPF execution. | 35 attempts, 25 paired-valid across five networks after the preregistered case9 extension; 25/25 consequential transformations blocked; zero harmful solver starts. Ten nonconvergent pairs across case57/case300 are retained. The conventional median relative cost deviation is 5.96% (hierarchical cluster-bootstrap 95% CI 2.61%–14.07%; maximum 27.12%); all five network medians are positive (exact one-sided sign p=0.03125). | Demonstrated in public benchmarks with network-level inference | Preserve all 35 attempts and distinguish the 25 paired-effect denominator from the zero harmful solver-start denominator. |
| C4 | PCC v2 prevents false-secure DC-SCOPF dispatches across the frozen confirmatory grid. | All five networks completed 10/10 states (50/50 total; 12,340 rows). The strict paired analysis identifies 369 false-secure dispatches; all 369 were prevented with zero harmful solver starts and zero selected terminal failures. Median hidden loading excess is 0.241 p.u. (hierarchical cluster-bootstrap 95% CI 0.088–0.382), hidden load shedding is 5.20 MW (0.60–33.00), and relative cost understatement is 1.04% (0.34%–11.28%); all five network medians are positive for every effect (exact one-sided sign p=0.03125). | Demonstrated across the exact frozen 5×10 grid | Preserve 38 invalid legacy solver pairs, 50 exacerbated-overload rows, every protocol amendment, and the strict paired-effect denominator. |
| C5 | Runtime verification remains practical on large public networks. | p95 latency rises from 1.80 ms at 118 assets to 215.09 ms at 13,659 assets; current scaling gate passes. | Demonstrated | Add environment, p50/IQR, repetitions, and phase-level timing to the paper table. |
| C6 | PCC is orthogonal to official CGMES structural checks. | ENTSO-E CAS 3.0.3 Svedala EQBD passes APL 1.1.1 SHACL with zero results; the byte-identical target is PCC-rejected when one of eight PF task assets lacks identity evidence; zero solver starts. A separate CGMES 2.4.15 development control passes all 15 locally implemented QoCDC 4.1.4 subset checks across Levels 1–4, and both targeted negative controls are detected. | Demonstrated for APL 1.1.1 SHACL and a declared QoCDC 4.1.4 applicable subset | Keep SHACL, QoCDC subset, and PCC decisions separate; Levels 5–8 remain unimplemented and full QoCDC compliance is forbidden as a claim. |
| C7 | Operational conclusions reproduce across independent solver environments when the declared DC transformer semantics are aligned. | Windows PYPOWER/PIPS and WSL Julia 1.12.6/PowerModels 0.21.6/DCMPPowerModel/HiGHS 1.24.1 agree on 9/9 statuses. Across eight mutually optimal pairs, objective agreement is 8/8 (maximum relative error 4.70e-12) and total-generation agreement is 8/8 (maximum 8.29e-15), with zero unexplained differences. The retained unaligned DCP negative control agrees on only 3/8 objectives and causes up to 2.94 MW PYPOWER branch-limit excess because PowerModels DCP omits transformer tap/shift. | Demonstrated with a transparent corrective formulation-alignment protocol; original v1 failure retained | Claim independence conditionally on matched task equations; use the DCP/DCMP contrast as mechanism evidence, not as a hidden rerun. |
| C8 | Task-semantic performance holds on an untouched public CGMES holdout. | PowSyBl core commit 4e8024e was frozen before tree inspection; the lexicographically first complete nonduplicate CGMES3 bundle contains 10 XML files (bundle SHA-256 75209b...). PCC accepts the complete eight-asset task proof with one dry-run start and rejects the missing-proof control with zero starts. pypowsybl 1.15.0 imports the bundle successfully as a 59-element network. The separately retained APL 1.1.1 merged-graph run reports 761 violations plus 4 infos; profile-scope and RDFS diagnostics are reported without replacing the raw outcome. | Demonstrated for task-semantic holdout behavior and native import; not an APL-conforming holdout claim | State that the holdout is task-lawful, not globally SHACL-conforming; preserve all three SHACL diagnostic views and forbid outcome-dependent exclusion. |
| C9 | The method solves a practical execution-safety problem rather than merely auditing failures. | Runtime gate, signed certificate, three-state decision, fail-closed solver launch, execution receipt, strong semantic baseline ladder, completed N-1/OPF/DC-SCOPF effects, independent formulation-aligned replication, and untouched-source task behavior are implemented. All 369 strict DC false-secure releases were prevented before execution. The final clean-room rebuild, 71-test regression step, and both content locks pass. | Demonstrated with all nine machine evidence gates ready and clean-room reproduced | Complete the five source-traceable figures; frame retained failures and negative controls as boundary evidence, not the paper conclusion. |

## Numeric source of truth

- Semantic counts: `outputs/pcc_v2_attack_matrix/attack_matrix_summary.json`
- Semantic strong baselines/statistics: `outputs/pcc_v2_semantic_baseline_ladder/summary.json`
- AC N-1: `outputs/pcc_v2_n1_gate/pcc_v2_n1_gate_summary.json`
- AC-OPF: `outputs/pcc_v2_opf_gate/pcc_v2_opf_gate_summary.json`
- Application statistics: `outputs/pcc_v2_application_statistics/summary.json`
- DC-SCOPF: singleton summaries aggregated by `experiments/build_epsr_evidence_dashboard.py`
- Scaling: `outputs/pcc_v2_scaling/pcc_v2_scaling_summary.json`
- QoCDC 4.1.4 applicable subset: `outputs/qocdc_414_applicable_subset/summary.json`
- Independent solver stack: `outputs/cross_solver_dcmp_validation/cross_solver_dcmp_summary.json`
- Untouched CGMES holdout: `outputs/cgmes_untouched_holdout/holdout_summary.json`
- Readiness: `outputs/epsr_evidence_dashboard/epsr_evidence_dashboard.json`

The manuscript must not manually copy a pilot count when a machine-generated aggregate exists.
